# Candidate findings

Status values: candidate | validated | rejected | inconclusive

Written by stage2/driver/run_task.py. Do not edit; scoring writes
verdict.md instead. Machine-readable copy: candidates.json.

```yaml
candidate_id: CAND-001
viewpoint: ai-source-review
property: memory-safety
hypothesis: In the FC 0x17 (write-and-read registers) handler, the address validation
  tests `mapping_address < 0` twice and never tests `mapping_address_write < 0`. A
  client can send a write address below `start_registers` (for example a non-zero
  start_registers with write address 0). The validation passes, and the write loop
  then stores attacker-controlled 16-bit values at negative indices of `tab_registers`.
  This is a heap out-of-bounds write (the CVE-2022-0367 pattern).
evidence_source: 'Lines 962-965: `mapping_address < 0 || (mapping_address + nb) >
  nb_registers || mapping_address < 0 || (mapping_address_write + nb_write) > nb_registers`.
  Line 953 computes `mapping_address_write = address_write - start_registers`, which
  can be negative. Lines 978-982 loop `for (i = mapping_address_write; ...) mb_mapping->tab_registers[i]
  = ...`.'
input_artifact: not_available (static source review; no input artifact)
expected_behavior: Heap-buffer-overflow (underflow) write before the start of tab_registers,
  reported by ASan. It corrupts adjacent heap memory and may crash the server.
observed_behavior: not_available (static source review; nothing was executed)
status: candidate
oracle_verdict: pending
notes: The upper bound is checked, but the lower bound of the write address is not.
  The read side is checked correctly. The fix is to test `mapping_address_write <
  0`.
vulnerability_class: buffer-overflow
location:
  file: modbus.c
  function: modbus_reply
  line: 964
confidence: 0.93
model: anthropic/claude-sonnet-5.5
prompt_id: libmodbus-0367-source-review@v1
run_index: 1
```
